[
  {
    "id": "tab-modbus",
    "type": "tab",
    "label": "FACIS Simulation — Modbus Adapter",
    "disabled": false,
    "info": "FACIS Simulation — Modbus TCP Slave Adapter\n\nExposes the latest energy-meter snapshot as Janitza UMG 96RM-shaped\nModbus TCP holding registers on port 5020 (unprivileged; matches\ndocs/api/modbus-reference.md).\n\nRegister layout:\n  19000-19006 active power L1/L2/L3/total (W)\n  19020-19024 voltage L1-N/L2-N/L3-N (V)\n  19040-19044 current L1/L2/L3 (A)\n  19060      power factor (-)\n  19062      total active energy (kWh)\n  19064      frequency (Hz)\n\nAll values are IEEE 754 float32 in big-endian register pairs (ABCD,\nhigh word first). FC 3 (Read Holding Registers) serves the block.\n\nThe register block refreshes every second from the shared\n`latest_meters` global context written by the Feeds tab, delivered to\nthe modbus-server node as ONE byte-array block write: the node's write\npath is byte-addressed at address*8 while reads are served from\nregister*2, so only a contiguous block copy at (base*2)/8 lands where\nFC3 reads expect it (see the writer function).\n\nMulti-meter MVP: one modbus-server node per meter, distinguished by\nunit ID. Configure additional meters by duplicating the writer function\n+ modbus-server pair and pointing each at a different `METER_INDEX`."
  },
  {
    "id": "modbus-server-config",
    "type": "modbus-server",
    "z": "tab-modbus",
    "name": "FACIS Modbus Server",
    "logEnabled": false,
    "hostname": "0.0.0.0",
    "serverPort": 5020,
    "responseDelay": 100,
    "delayUnit": "ms",
    "coilsBufferSize": 0,
    "holdingBufferSize": 65536,
    "inputBufferSize": 65536,
    "discreteBufferSize": 0,
    "showErrors": true,
    "x": 700,
    "y": 240,
    "wires": [
      [],
      [],
      [],
      [],
      []
    ]
  },
  {
    "id": "inject-modbus-refresh",
    "type": "inject",
    "z": "tab-modbus",
    "name": "every 1s refresh",
    "props": [
      {
        "p": "payload"
      }
    ],
    "repeat": "1",
    "crontab": "",
    "once": false,
    "topic": "",
    "payload": "",
    "payloadType": "str",
    "x": 180,
    "y": 280,
    "wires": [
      [
        "fn-modbus-writer"
      ]
    ]
  },
  {
    "id": "fn-modbus-writer",
    "type": "function",
    "z": "tab-modbus",
    "name": "build register block",
    "func": "// Serve the latest meter snapshot through the modbus-server node's holding\n// registers.\n//\n// The server node's input-message write path is BYTE-addressed with a\n// factor-8 multiplier (bufferAddress = payload.address * 8 into the raw\n// jsmodbus buffer), while the Modbus TCP read path serves register R from\n// byte offset R * 2. Per-register writes therefore land 4 read-registers\n// apart and can never form a contiguous float32 pair. The only mapping that\n// yields a contiguous, readable block is a SINGLE byte-array write of the\n// whole register block at address (BASE_REGISTER * 2) / 8 — the array path\n// copies bytes contiguously into the buffer.\nconst BASE_REGISTER = 19000;                   // Janitza UMG 96RM layout\nconst BLOCK_REGISTERS = 66;                    // registers 19000..19065\nconst WRITE_ADDRESS = (BASE_REGISTER * 2) / 8; // = 4750; BASE must be divisible by 4\n\nconst REGISTER_OFFSETS = {                     // register offset from BASE_REGISTER\n    active_power_l1_w: 0,\n    active_power_l2_w: 2,\n    active_power_l3_w: 4,\n    active_power_total_w: 6,\n    voltage_l1_v: 20,\n    voltage_l2_v: 22,\n    voltage_l3_v: 24,\n    current_l1_a: 40,\n    current_l2_a: 42,\n    current_l3_a: 44,\n    power_factor: 60,\n    total_energy_kwh: 62,\n    frequency_hz: 64\n};\n\nconst meters = global.get('latest_meters') || [];\nif (meters.length === 0) {\n    return null;\n}\n\nconst meterIndex = Number(env.get('METER_INDEX') || 0);\nconst meter = meters[meterIndex] || meters[0];\nif (!meter || !meter.readings) {\n    return null;\n}\n\nconst r = meter.readings;\nconst phases = [r.active_power_l1_w, r.active_power_l2_w, r.active_power_l3_w];\nconst allPhasesPresent = phases.every((v) => typeof v === 'number' && !Number.isNaN(v));\nconst totalActiveW = allPhasesPresent ? phases.reduce((a, b) => a + b, 0) : undefined;\n\nconst values = {\n    active_power_l1_w: r.active_power_l1_w,\n    active_power_l2_w: r.active_power_l2_w,\n    active_power_l3_w: r.active_power_l3_w,\n    active_power_total_w: totalActiveW,\n    voltage_l1_v: r.voltage_l1_v,\n    voltage_l2_v: r.voltage_l2_v,\n    voltage_l3_v: r.voltage_l3_v,\n    current_l1_a: r.current_l1_a,\n    current_l2_a: r.current_l2_a,\n    current_l3_a: r.current_l3_a,\n    power_factor: r.power_factor,\n    total_energy_kwh: r.total_energy_kwh,\n    frequency_hz: r.frequency_hz\n};\n\nconst block = Buffer.alloc(BLOCK_REGISTERS * 2);\nlet written = 0;\nfor (const [field, offset] of Object.entries(REGISTER_OFFSETS)) {\n    const value = values[field];\n    if (typeof value !== 'number' || Number.isNaN(value)) continue;\n    block.writeFloatBE(value, offset * 2);\n    written++;\n}\n\nif (written === 0) {\n    return null;\n}\n\nflow.set('modbus_last_write_count', written);\nflow.set('modbus_last_write_meter', meter.meter_id);\n\n// disableMsgOutput: the server node's passthrough outputs are unwired;\n// suppressing them avoids cloning the full register buffers every second.\nnode.send({ payload: { value: Array.from(block), register: 'holding', address: WRITE_ADDRESS, disableMsgOutput: 1 } });\nreturn null;\n",
    "outputs": 1,
    "timeout": "",
    "noerr": 0,
    "initialize": "",
    "finalize": "",
    "libs": [],
    "x": 420,
    "y": 240,
    "wires": [
      [
        "modbus-server-config"
      ]
    ]
  },
  {
    "id": "comment-modbus",
    "type": "comment",
    "z": "tab-modbus",
    "name": "Janitza UMG 96RM holding registers, IEEE 754 big-endian",
    "info": "Refreshes the modbus-server data block every second from the\n`latest_meters` global context written by the Feeds tab.\n\nFor multi-meter exposure: duplicate the writer function and the\nmodbus-server config and point each at a different `METER_INDEX`.\n",
    "x": 320,
    "y": 80,
    "wires": []
  }
]
